# 适用plc类型
S7-1200，S7-1500
# PLC配置注意事项

1. Plc软件中选择plc，右键选择属性

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381464081-c33e26e2-e4d3-4edf-9ded-1f677ecbb5a6.png#)

1. 常规---访问级别---选择完全访问权限

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381464478-3f505d63-d19a-4e98-8499-a96593d09c15.png#)

1. 常规---连接机制---勾选允许来自远程对象的PUT/GET通信访问

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381464660-e53efaa1-498e-41b0-a24c-e0b31c3f482c.png#)

1. 右键数据块，选择属性

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381464863-8e143077-04c0-4d12-83ea-ba9643681adf.png#)
常规---属性，取消“优化的块访问”
![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381465154-190b187e-67cc-4687-baec-6a3ef81738f6.png#)
# TagLink Studio通讯配置

1. 选择S7驱动，配置参数

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381465395-9b8eb632-01c0-42b8-89da-a2e491e7f28c.png#)
![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381465700-a6ec016d-ca32-481d-9f65-bd8fc7e13024.png#)
单元号：任意，不和同一端口下其他设备冲突即可。
IP地址：PLC的ip
端口号：一般默认102
TSAP：此处S7-1200一般固定为01.00

1. 添加数据点。以下表格为对应地址表。

地址书写格式为数据块,偏移量。
1）**模拟量**
![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381465857-6c03e9eb-8be6-41c4-8070-6a66c3e3bae4.png#)
**举例：**下图中DB1中的abc变量，int为16bit的数据。即地址为DBW1,8。据测试，其中DB1为数据块号，8为偏移量。（据测试，地址中代表数据长度的字母也可省略，也就是书写为DB1,8）
![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381466021-3afbc929-98fe-4309-bbcd-152e13eee21d.png#)
模拟量点定义应用举例：

| S7 PLC地址 | 对应IO点配置 |  |  |  |
| --- | --- | --- | --- | --- |
| 寄存器地址 | 对应edgelink地址格式 | 起始位 | 长度 | 转换代码 |
| DB28.DBW2 | DBW28,2 | 0 | 16 | Unsigned Integer |
| DB12.DBD86 | DBD12,86 | 0 | 32 | Unsigned Integer |
| DB2.DBB1 | DBB2,1 | 0 | 8 | Unsigned Integer |
| DB2.DBW64  取Float值 | DBW2,64 | 0 | 32 | Real |


**2）数字量**
![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381466246-30d44cf6-7d11-4483-bc58-52649450d152.png#)
数字量点定义应用举例：
在定义数字量点时，默认定义数字量点起始位0，长度1；SiemensS7系列PLC，在定义数字量点时，往往起始位不为0，根据需要定义，例如：I0001.2，意为采集I0001寄存器的第二个bit，需更改起始位，以下为配置示例；   

| S7 PLC地址 | 对应IO点配置 |  |  |  |
| --- | --- | --- | --- | --- |
| 寄存器地址 | 对应地址格式 | 起始位 | 长度 | 转换代码 |
| **I0001.2** | **IX0001** | 2 | 1 | Unsigned Integer |
| **I0003.5** | **IX0003** | 5 | 1 | Unsigned Integer |
| **Q1003.2** | **QX1003** | 2 | 1 | Unsigned Integer |


