## IEC104
### 一、驱动支持开始的版本号：
### 二、快速连接
#### 1.添加设备

- 数据中心--->I/O点--->TCP--->右键：添加设备

![](https://cdn.nlark.com/yuque/0/2024/jpg/43815434/1714014675536-b7847525-076c-4623-a9d3-c7c67983fa05.jpg#averageHue=%23e8e0cf&from=url&id=u4CzG&originHeight=467&originWidth=309&originalType=binary&ratio=1&rotation=0&showTitle=false&status=done&style=none&title=)
#### 2.配置设备

- 选择设备类型：IEC 60870-5-104--->填写IEC104服务器IP及端口号：如172.21.67.56、2404--->点击“应用”

![](https://cdn.nlark.com/yuque/0/2024/jpg/43815434/1714014675654-d463370a-f2c0-4209-b467-c1a1b4fb23d4.jpg#averageHue=%23e5e7eb&from=url&id=Ps4yj&originHeight=597&originWidth=539&originalType=binary&ratio=1&rotation=0&showTitle=false&status=done&style=none&title=)
#### 3.添加tag点
#### 4.下载工程，即完成了IEC104的快速配置。
### 三、配置说明详解
#### 1.配置界面详解
![](https://cdn.nlark.com/yuque/0/2024/jpg/43815434/1714014675737-eab91eb7-c878-48e4-9ce7-bb7f13a14df8.jpg#averageHue=%23e5e7eb&from=url&id=RCmkD&originHeight=715&originWidth=541&originalType=binary&ratio=1&rotation=0&showTitle=false&status=done&style=none&title=)

- 名称：按自己的喜好填写即可。
- 设备类型：选择IEC 60870-5-104。
- IP/域名：IEC104服务器的IP。
- 端口号：IEC104服务器的端口号。
- t1:t2:t3:k:w:OA:DA:ST：
- [ ]  t1：1~255 秒, 参照IEC104协议。
- [ ]  t2：1~600 秒, 参照IEC104协议。
- [ ]  t3：1~600 秒, 参照IEC104协议。
- [ ]  k： 1~32767, 参照IEC104协议。
- [ ]  w： 1~32767, 参照IEC104协议。
- [ ]  OA：主站地址。
- [ ]  DA：从站公共地址。
- [ ]  ST：扫描时间. 范围1~3000 秒。

#### 2 tag点配置详细说明

Read Address : 信息对象地址
Write Address : 信息对象地址

###### Read Only Tag
格式: **R:Read Address **/ **Read Data Type **/ **Read Command**
示例: R:402 / M_BO_NA_1 / n

###### Write Only Tag
格式: **W:Write Address **/ **Write Command**
示例: W:2300 / C_RC_NA_1

###### Read And Write Tag
格式: **R:Read Address **/ **Read Data Type **/ **Read Command** /** W:Write Address **/ **Write Command**
示例: R:400 / M_BO_NA_1 / n / W:2400 / n


**※注:如果需要把写值方式从 “Direct Execute” 改为“Select and Execute”，需要在Write Command后加/SE。示例如下**

- **Read And Write Tag**

格式: **R:Read Address **/ **Read Data Type **/ **Read Command** /** W:Write Address **/ **Write Command** / SE
示例: R:100 / M_SP_NA_1 / n / W:2100 / n / SE

- **Write Only Tag**

格式: **W:Write Address **/ **Write Command** / SE
示例: W:2100 / C_SC_NA_1 / SE

#### 3 只读点数据类型
Read Data Type : Choose Read Data Type below

| **数据类型** | **不带时间戳** | **带时间戳** |
| --- | --- | --- |
| **单位遥信（Single-Point Information）** | M_SP_NA_1 | M_SP_TB_1 |
| **双位遥信（Double-Point Information）** | M_DP_NA_1 | M_DP_TB_1 |
| **比特串（Bit string）** | M_BO_NA_1 | M_BO_TB_1 |
| **归一化遥测值（Measured Normalized Value）** | M_ME_NA_1 | M_ME_TD_1 |
| **标度化遥测值（Measured Scaled Value）** | M_ME_NB_1 | M_ME_TE_1 |
| **短浮点遥测值（Measured Short Floating Point Number）** | M_ME_NC_1 | M_ME_TF_1 |
| **不带品质描述的归一化遥测值（Measured Normalized Values without Quality Descriptor）** | M_ME_ND_1 |  |
| **成组单位遥信（Packed Single-Point Information）** | M_PS_NA_1 |  |
| **步位置信息（Step Position Information）** | M_ST_NA_1 | M_ST_TB_1 |
| **累计量（Integrated Totals）** | M_IT_NA_1 | M_IT_TB_1 |


#### 4 读值参数
Read Command : Choose Read Command below

| **指令** | **描述** |
| --- | --- |
| i:GroupID | 使用询问指令
Group ID 范围 0-16
0表示一般组
1 表示 Group1
示例: i:0 |
| r | 使用 C_RD_NA_1 来读取 |
| c:GroupID | 使用Counter Interrogation 
Group ID 范围1-5
5表示一般组
1 表示 Group1
示例: c:5 |
| n | 没有指令, 从站自动发送数据 |


#### 5 写值参数
Write Command : Choose Write Command below.

| **写值参数** | **描述** |
| --- | --- |
| n | 可读可写点
根据读值类型来选择对应的写值参数
参见读值类型对应写值参数表 |
| C_SC_NA_1 | For “**Write Only Tag**” / “**Single Point Information**”
Value 0: Off 
Value 1: On |
| C_DC_NA_1 | For “**Write Only Tag**” / “**Double Point Information**”
Value 1: Off
Value 2: On
**※Note: In “M_DP_NA_1” :**
Value 0: indeterminate or intermediate state
Value 3: indeterminate state |
| C_RC_NA_1 | For “**Write Only Tag**” / “**Step Position Information**”
Value 1: next step LOWER
Value 2: next step HIGHER |
| C_SE_NA_1 | For “**Write Only Tag**” / “**Measured Normalized Value”** |
| C_SE_NB_1 | For “**Write Only Tag**” / “**Measured Scaled Value”** |
| C_SE_NC_1 | For “**Write Only Tag**” / “**Measured Short Floating Point Number”** |
| C_BO_NA_1 | For “**Write Only Tag**” / “**Bit string”** |
| C_CI_NA_1:GroupID | For “**Write Only Tag**” / “**Integrated Totals**”
Group ID range from 1-5
Group ID 5 means General Group
Group ID 1 means Group1

Value 0: read 
(no freeze or reset)
Value 1: counter freeze without reset 
(value frozen represents integrated total)
Value 2: counter freeze with reset 
(value frozen represents incremental information)
Value 3: counter reset |


#### 6 Read Data Type and Mapping Write Command
Read Data Type and Mapping Write Command : Choose Mapping Write Command below.

| Read Data Type | Mapping Write Command |
| --- | --- |
| M_SP_NA_1 | C_SC_NA_1 |
| M_SP_TB_1 |  |
| M_DP_NA_1 | C_DC_NA_1 |
| M_DP_TB_1 |  |
| M_BO_NA_1 | C_BO_NA_1 |
| M_BO_TB_1 |  |
| M_ME_NA_1 | C_SE_NA_1 |
| M_ME_TD_1 |  |
| M_ME_NB_1 | C_SE_NB_1 |
| M_ME_TE_1 |  |
| M_ME_NC_1 | C_SE_NC_1 |
| M_ME_TF_1 |  |
| M_ME_ND_1 | C_SE_NA_1 |
| M_ST_NA_1 | Use Write Only tag instead |
| M_ST_TB_1 | Use Write Only tag instead |
| M_IT_NA_1 | Use Write Only tag instead |
| M_IT_TB_1 | Use Write Only tag instead |


