# SiemS72(Siemens S7-200 PLC)
## 适用设备类型
西门子S7-200系列PLC
## 采集设备配置

1. **PLC接线方式**
   1. 西门子S7-200系列PLC一般自带的DB9-PPI端口兼容RS-485串口，既可作编程口使用，也可以做通讯口使用。

   1. 网关与PLC的PPI口连接方式见图1：

PLC接线端(DB9)
网关串口端子

| 3 D+ |
| --- |
| 8 D- |
| 5 GND |

| 1 D+ |
| --- |
| 2 D- |
| 3 GND |

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381514573-7754dffd-7098-410e-b916-9388de38a9bf.png#)

图1  网关与PLC的PPI口连线方式
注意：网关使用的通讯串口需要拨码设置为RS-485模式。

1. **PLC编程软件使用**

西门子STEP7-Micro/WIN是专门为西门子S7-200系列PLC开发的编程软件，能在Windows 2000/Windows XP/Windows 7操作系统运行，可通过此软件对PLC进行参数配置、编程等动作。

   1. 物理连线：需要购买西门子编程电缆，料号6ES7 901-3DB30-0XA0，一端接到PLC端的PPI口，另一端接到PC端的USB口。
   2. 启动西门子STEP7-Micro/WIN，选择“File”->“Upload…”。

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381514802-41ff2c22-f934-4069-878c-e7d4b1e20ddd.png#)
S2
S1
图2

   1. 在Upload窗体上，点击“Communication…”按钮，编辑连接参数。

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381515181-de04d3ce-17c7-409f-bda2-b6f02962aa82.png#)
图3

   1. 编辑连接参数： 

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381515378-c2039192-2094-41e2-97c5-82660d86710d.png#) ![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381515560-41fcfdc3-405e-4307-8169-351d96e5768b.png#)
S2
S5
S4
S3
S1
图4
		S1: “Remote”下拉菜单选择2，确保所有PLC地址都能扫描到；
		S2: “Search all baud rates”项需要勾上，确保所有串口波特率都能扫描到；
		S3: 双击“Double-Click to Refresh”；
		S4: 扫描到的PLC将会出现在列表中；
		S5: 点击“OK”按钮。

   1. 点击“Upload”按钮，将PLC程序与参数上传至电脑。

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381515823-d67cf7bd-e454-4d3e-8217-ad74df501acc.png#)
图5

   1. 查看/设置串口通讯参数：

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381516244-98c22cda-c290-4a65-b7c5-a33849487d39.png#)
S5
S4
S3
S2
S1
图6
		S1: 点击“Communications”->“Communication Ports”，打开System Block窗体；
		S2: 点击“Communication Ports”，根据连接的PPI选择设置Port 0的参数还是Port 1的参数；以下步骤以Port 0为例；
		S3: 查看/设置“PLC Address”，默认为2；
		S4: 查看/设置“Baud Rate”，默认为9.6kbps，注意：网关不支持187.5kbps，故不能选择187.5kbps；
		S5: 点击“OK”按钮。

   1. 下载配置到PLC：

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381516667-4b8cfdfc-162d-4ecc-bf6f-c9930dba724b.png#) ![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381516865-f5354fdd-49ae-4072-8d08-55b4edd9fa38.png#)
图7
![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381517055-3554d01d-6acd-40e7-bfa0-464abd9d2f29.png#) ![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381517260-698fab24-7794-4d39-a88b-37ec91e7fc86.png#)
图8

   1. 注意事项


## TagLink Studio通讯配置

1. **新建通讯端口**

端口类型选择“Serial”，根据PLC串口参数配置网关的串口参数；
![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381517439-52290f93-e738-4b50-91c6-141b4e29689e.png#)
图9

- 端口类型选择“Serial”；
- 串口号选取网关中与PLC通讯的对应串口号；
- 串口参数：参照上一章中2.->f)->S4中获取的PLC串口波特率，其它参数固定为Even/8/1；

Tip：PLC默认串口参数为9600/Even/8/1；

1. **新建通讯设备**

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381517723-736d25b0-0ae6-42f1-9478-ebd67f30282c.png#)
图10

- 仪表类型：SiemS72；
- 单元号：参照上一章中2.->f)->S3；

Tip：PLC默认单元号为2；

- “启用仪表”需勾选上；

1. **IO点配置**
   1. S7-200系列的数字量输入点，以PLC中的I0.3点位为例，其中
- 点地址设置为I000，对应I0部分；
- 起始位为3，对应.3部分； 

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381517953-512b9c87-b713-4028-8001-1f439aa7b6e3.png#)
图11

   1. S7-200系列的数字量输出点，以PLC中的Q0.5点位为例，其中
- 点地址设置为Q000，对应Q0部分；
- 起始位为5，对应.5部分； 

![](https://cdn.nlark.com/yuque/0/2024/png/43815434/1714381518228-04eced85-6362-4bc0-a6cb-f9d9696fa6a3.png#)
图12

   1. 各种变量配置对照：
| 　 | PLC | TagLink配置 |  |  |
| --- | --- | --- | --- | --- |
|  | 点位地址Sample | 地址 | 起始位 | 长度 |
| 数字量 | I0.7 | I000 | 7 | - |
|  | I1.5 | I001 | 5 | - |
|  | Q0.6 | Q000 | 6 | - |
|  | Q2.0 | Q002 | 0 | - |
|  | M12.1 | M012 | 1 | - |
| 模拟量 | AQ1 | AQ001 | 0 | 16 |
|  | AI0 | AI000 | 0 | 16 |
|  | V10 | V010 | 0 | 16 |

## 设备点表
| 　 | PLC | TagLink配置 |  |  |
| --- | --- | --- | --- | --- |
|  | 点位地址Sample | 地址 | 起始位 | 长度 |
| 数字量 | I0.7 | I000 | 7 | - |
|  | I1.5 | I001 | 5 | - |
|  | Q0.6 | Q000 | 6 | - |
|  | Q2.0 | Q002 | 0 | - |
|  | M12.1 | M012 | 1 | - |
| 模拟量 | AQ1 | AQ001 | 0 | 16 |
|  | AI0 | AI000 | 0 | 16 |
|  | V10 | V010 | 0 | 16 |


## 注意事项
S7-200不支持DB区。

